weather,strategy,n_steps,occupied_steps,paperb_met,paperb_people_activity_w_per_person,mean_operative_temp_c_occ,mean_pmv_occ,pmv_violation_pct_occ,pmv_abs_gt_1_0_pct_occ,mean_ppd_pct_occ,ppd_gt_25_pct_occ,adaptive_violation_pct_occ,mean_p_tail_occ,mean_warm_tail_occ,mean_cold_tail_occ,p95_p_tail_occ,mean_zone_p_tail_ge_0p20_pct_occ,max_zone_p_tail_mean_occ,max_zone_p_tail_ge_0p20_pct_occ,p90_zone_p_tail_mean_occ,p90_zone_p_tail_ge_0p20_pct_occ,relax_action_count,guard_hold_count,warm_protection_count,cold_protection_count,hvac_on_pct_all,mean_heating_setpoint_c,mean_cooling_setpoint_c,electricity_kwh,hvac_electricity_kwh,cooling_electricity_kwh,heating_electricity_kwh,fan_electricity_kwh,pump_electricity_kwh,natural_gas_kwh,zone_heating_kwh_thermal,zone_cooling_kwh_thermal,zone_hvac_kwh_thermal,peak_facility_electric_kw_15min,peak_hvac_electric_kw_15min,peak_cooling_electric_kw_15min,peak_fan_electric_kw_15min,peak_zone_hvac_kw_15min
kolkata_ssp245_baseline_2020s_heatwave_extreme_2027,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.30366462742907,0.10720677681992338,19.103208812260537,4.436063218390805,9.67692790061754,4.75933908045977,21.851053639846743,0.07184444690408272,0.05320611969472071,0.018638327209361996,0.12059412030152501,1.3649425287356323,0.11370304835193062,6.824712643678161,0.09532209605464756,3.6458333333333335,1257,0,1103,0,62.8824200913242,15.836044520547945,28.059596175799086,552154.994876727,262390.8632320344,211581.7109436482,0.0,47557.503787473506,40.71777664945128,25063.528849314363,0.0,431174.3659962537,431174.3659962537,181.53406155769542,110.8284807985524,83.73434574381041,26.261248976346344,164.7194339885868
kolkata_ssp245_baseline_2020s_heatwave_extreme_2027,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.302627996691673,0.10695905172413792,19.103208812260537,4.442049808429119,9.675006742166131,4.75933908045977,21.791187739463602,0.07189816087010614,0.05325918751214939,0.018638973357956765,0.12074748995054477,1.3649425287356323,0.11384266549993238,6.830699233716475,0.09552315994424415,3.7954980842911876,1657,0,1268,0,62.8824200913242,15.83607305936073,28.04644691780822,552311.6583140311,262547.5266693384,211598.25595001254,0.0,47697.62221841311,40.71777664945128,25063.538892374392,0.0,431136.2554822593,431136.2554822593,181.53406155769542,110.8284807985524,83.73434574381041,26.261248976346344,164.71943395129264
kolkata_ssp245_baseline_2020s_hot_2028,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.240713975371072,0.08124066091954023,14.93654214559387,1.7720306513409962,7.7138934570625795,1.9935344827586208,15.439415708812259,0.06323964274765778,0.04406363334502355,0.01917600940263424,0.10123383882412576,0.017959770114942528,0.0996455641083049,5.675287356321839,0.08277339298675182,2.5323275862068964,1044,0,1044,0,62.62842465753424,15.836044520547945,28.070804794520548,560004.4996728819,270236.5608452145,219222.889253218,0.0,47762.01886762571,40.71777664945128,24833.983537285145,0.0,438694.55665442866,438694.55665442866,176.5482525906445,106.45502947994302,79.36089442520102,26.261248976346344,164.75826274715453
kolkata_ssp245_baseline_2020s_hot_2028,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.238583285961216,0.08056146232439335,14.8647030651341,1.7720306513409962,7.708543344105939,1.9935344827586208,15.319683908045977,0.06330235285133304,0.044119512682282466,0.01918284016905056,0.10152101247754508,0.017959770114942528,0.09991422678342753,5.765086206896552,0.0830129634912616,2.658045977011494,1459,0,1231,1,62.62842465753424,15.836058789954338,28.062000570776256,560186.4855546652,270418.5467269978,219246.6454238272,0.0,47920.248578799685,40.71777664945128,24833.983812981158,0.0,438665.3727256804,438665.3727256804,176.5482525906445,106.45502947994302,79.36089442520102,26.261248976346344,165.15076074302368
kolkata_ssp245_baseline_2020s_typical_2026,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.162268429347975,0.0437007503192848,15.690852490421456,1.4008620689655173,7.62708302282206,1.7181513409961684,21.827107279693486,0.06572083432139468,0.04652170518403347,0.019199129137361208,0.10418920725902021,0.0,0.09894017387182538,4.250478927203065,0.08408688480001122,1.8259099616858239,1044,0,1044,0,61.80650684931507,15.836044520547945,28.070804794520548,542581.5062127834,252812.18164347392,204747.45043484235,0.11313818893088304,44812.964187049125,40.71777664945128,24995.368925287064,0.0,425561.42109467834,425561.42109467834,173.75741471964983,103.6376073186237,76.54347226388167,26.261248976346344,156.1359990625099
kolkata_ssp245_baseline_2020s_typical_2026,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.160298227628207,0.04315597062579822,15.636973180076627,1.4008620689655173,7.622022089562079,1.7181513409961684,21.677442528735632,0.06581946297165772,0.04661274783476284,0.019206715136894887,0.1052645973866064,0.0,0.09920546054827496,4.35823754789272,0.08443919875488141,2.0474137931034484,1395,0,1206,0,61.80650684931507,15.836044520547945,28.06140125570776,542825.0019964365,253055.677427127,204778.97401226196,0.11313818893088304,45024.93639328267,40.71777664945128,24995.359845832336,0.0,425502.5060215758,425502.5060215758,173.75741471964983,103.6376073186237,76.54347226388167,26.261248976346344,156.1359990636282
kolkata_ssp245_late_2080s_heatwave_extreme_2086,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.476845675024396,0.19522461685823755,23.443486590038315,6.387691570881227,9.94774539227441,6.896551724137931,14.194204980842912,0.06776293468459064,0.04915683538236948,0.018606099302221162,0.1126991831051637,0.5507662835249042,0.11213470834203886,8.518917624521073,0.09256051550184084,4.076867816091954,1102,0,1068,0,64.375,15.836044520547945,28.069106735159817,583527.6231026453,293768.9731956348,235459.5790889713,0.0,55057.74794108783,40.71777664945128,24762.467433999303,0.0,450891.7711033998,450891.7711033998,178.46300636314453,107.4349151322036,80.3407800774616,26.261248976346344,166.86661281250323
kolkata_ssp245_late_2080s_heatwave_extreme_2086,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.47356445153253,0.19425937899106002,23.38362068965517,6.39367816091954,9.94167930027212,6.896551724137931,14.026580459770116,0.06787913621962828,0.04926083012453315,0.018618306095095134,0.11376018361388816,0.5627394636015326,0.11246430130354734,8.638649425287356,0.09298372485753192,4.274425287356322,1711,0,1324,0,64.35787671232876,15.836044520547945,28.048523116438357,583886.6047260683,294127.95481905784,235505.71111666074,0.0,55370.59753682146,40.71777664945128,24762.51368893517,0.0,450819.7351644289,450819.7351644289,178.46300636314453,107.4349151322036,80.3407800774616,26.261248976346344,166.86661272803724
kolkata_ssp245_late_2080s_hot_2087,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.413901231891515,0.16261334610472541,21.37811302681992,4.412116858237548,8.839237666611544,4.944923371647509,11.973180076628353,0.06460740334107806,0.04570255128205237,0.018904852059025704,0.10554432121748586,0.035919540229885055,0.10573146801184571,7.1240421455938705,0.08680710605663533,2.819683908045977,1044,0,1044,0,63.869863013698634,15.836044520547945,28.070804794520548,581526.0152267489,291764.29709678254,235411.23101377566,0.0,53101.41880209787,40.71777664945128,24781.285429042484,0.0,453018.85795442306,453018.85795442306,174.61960353415736,104.50214794640408,77.40801289166208,26.261248976346344,166.1078909451379
kolkata_ssp245_late_2080s_hot_2087,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.412100659076593,0.16210005587484036,21.354166666666664,4.412116858237548,8.834788788648416,4.944923371647509,11.943247126436782,0.06467172287570573,0.04576329653655009,0.018908426339155637,0.10602631177969103,0.035919540229885055,0.10610767691252534,7.2138409961685825,0.0870914400139253,2.951388888888889,1481,0,1248,0,63.864155251141554,15.836044520547945,28.059517694063928,581720.3916791258,291958.6735491595,235433.44069072988,0.0,53273.58557752066,40.71777664945128,24781.286587919105,0.0,452975.88331942545,452975.88331942545,174.61960353415736,104.50214794640408,77.40801289166208,26.261248976346344,166.10789094444726
kolkata_ssp245_late_2080s_typical_2084,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.454025835605485,0.1831128671775224,23.89846743295019,8.866139846743296,10.608356119751205,9.20138888888889,16.24161877394636,0.06839043891146016,0.05032698686594395,0.018063452045516196,0.12037273171265314,0.47294061302681994,0.11218658486917543,8.010057471264368,0.09223309104341909,3.8194444444444446,1103,0,1070,0,64.08390410958904,15.836044520547945,28.069192351598172,572882.3841297077,283111.89734012174,226921.46624907752,0.0,52938.77720414946,40.71777664945128,24861.08278765436,0.0,440372.76880787464,440372.76880787464,176.9500517767216,106.56507594890682,79.99592203540458,26.261248976346344,167.60288617680155
kolkata_ssp245_late_2080s_typical_2084,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.45255727107069,0.18271491858237549,23.874521072796934,8.866139846743296,10.60518343360299,9.207375478927203,16.145833333333336,0.06845812362303462,0.05039040788491672,0.01806771573811789,0.12060295864096282,0.47294061302681994,0.11241091751685064,8.09985632183908,0.09247398665913904,3.9691091954022992,1677,0,1328,0,64.08390410958904,15.836044520547945,28.052218892694064,573070.8984601455,283300.41167055955,226945.05075021234,0.0,53103.70703345239,40.71777664945128,24861.074524281332,0.0,440328.27217927616,440328.27217927616,176.9500517767216,106.56507594890682,79.99592190898329,26.261248976346344,167.6028861912712
kolkata_ssp245_mid_2050s_heatwave_extreme_2053,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.356945451000204,0.13693618295019158,20.965038314176248,4.154693486590038,8.833515922059702,4.681513409961686,15.176005747126437,0.06559971040166615,0.04683314591096854,0.018766564490697607,0.10697939677464896,0.005986590038314176,0.10328988603468098,5.441810344827586,0.08663792182440404,2.448515325670498,1044,0,1044,0,63.387557077625566,15.836044520547945,28.070804794520548,569258.4471215183,279498.1172433144,225117.88972688006,0.0,51128.5783225407,40.71777664945128,24826.671464928804,0.0,444511.38520892477,444511.38520892477,174.573912133008,104.45633655476149,77.3622015000195,26.261248976346344,166.55936737868535
kolkata_ssp245_mid_2050s_heatwave_extreme_2053,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.355458199529043,0.1364592512771392,20.893199233716476,4.154693486590038,8.829594469655142,4.6875,15.098180076628353,0.06563319166413366,0.04685957571051817,0.01877361595361548,0.10738073178919867,0.017959770114942528,0.10343946348756401,5.4897030651340994,0.08674015410494212,2.514367816091954,1417,0,1210,0,63.387557077625566,15.836044520547945,28.063491723744292,569366.0340621091,279605.70418390504,225137.22860309697,0.0,51216.82638691447,40.71777664945128,24826.66187701559,0.0,444494.9251958028,444494.9251958028,174.573912133008,104.45633655476149,77.3622015000195,26.261248976346344,166.55936738437634
kolkata_ssp245_mid_2050s_hot_2053,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.356945451000204,0.13693618295019158,20.965038314176248,4.154693486590038,8.833515922059702,4.681513409961686,15.176005747126437,0.06559971040166615,0.04683314591096854,0.018766564490697607,0.10697939677464896,0.005986590038314176,0.10328988603468098,5.441810344827586,0.08663792182440404,2.448515325670498,1044,0,1044,0,63.387557077625566,15.836044520547945,28.070804794520548,569258.4471215183,279498.1172433144,225117.88972688006,0.0,51128.5783225407,40.71777664945128,24826.671464928804,0.0,444511.38520892477,444511.38520892477,174.573912133008,104.45633655476149,77.3622015000195,26.261248976346344,166.55936737868535
kolkata_ssp245_mid_2050s_hot_2053,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.355458199529043,0.1364592512771392,20.893199233716476,4.154693486590038,8.829594469655142,4.6875,15.098180076628353,0.06563319166413366,0.04685957571051817,0.01877361595361548,0.10738073178919867,0.017959770114942528,0.10343946348756401,5.4897030651340994,0.08674015410494212,2.514367816091954,1417,0,1210,0,63.387557077625566,15.836044520547945,28.063491723744292,569366.0340621091,279605.70418390504,225137.22860309697,0.0,51216.82638691447,40.71777664945128,24826.66187701559,0.0,444494.9251958028,444494.9251958028,174.573912133008,104.45633655476149,77.3622015000195,26.261248976346344,166.55936738437634
kolkata_ssp245_mid_2050s_typical_2058,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.275460759056294,0.0973592353128991,16.22365900383142,2.957375478927203,8.06927500319821,3.466235632183908,15.05028735632184,0.06427436289878903,0.04546426335279713,0.018810099545991898,0.10204525073519134,0.047892720306513405,0.10060537546618839,5.441810344827586,0.08411795451723854,2.2928639846743293,1044,0,1044,0,62.61700913242009,15.836044520547945,28.070804794520548,557228.7241675367,267468.3312827585,216657.92405792532,0.0,47558.7601253457,40.71777664945128,24792.735092500825,0.0,437733.74326728913,437733.74326728913,177.7363170557774,107.62587411997191,80.5317390652299,26.261248976346344,164.6693581071039
kolkata_ssp245_mid_2050s_typical_2058,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.273506166014794,0.09675307311621965,16.19971264367816,2.957375478927203,8.064819411906146,3.466235632183908,14.912595785440613,0.06433384680949432,0.04551859301348652,0.018815253796007816,0.10265769437949537,0.047892720306513405,0.10080442830267074,5.5375957854406135,0.08432261841919711,2.3706896551724137,1437,0,1222,0,62.55422374429224,15.83607305936073,28.062257420091324,557418.3096316379,267657.91674685956,216686.70877914695,0.0,47719.56086822509,40.71777664945128,24792.767401894736,0.0,437698.6793657222,437698.6793657222,177.7363170557774,107.62587411997191,80.5317390652299,26.261248976346344,164.66935814675026
kolkata_ssp245_near_2030s_heatwave_extreme_2039,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.2049377394744,0.06254597701149425,18.396791187739463,2.340756704980843,8.120858085488257,2.7059386973180075,20.737547892720308,0.06659083075843472,0.04759331423780821,0.0189975165206265,0.10776834072189984,0.0,0.10133973324049116,4.412116858237548,0.08620976813830408,1.8678160919540232,1044,0,1044,0,62.394406392694066,15.836044520547945,28.070804794520548,546528.2808245259,256759.6610410195,207269.23892690832,0.0,46238.765711253945,40.71777664945128,24992.58925134392,0.0,428130.40924744634,428130.40924744634,174.30048419354452,104.18217978261428,77.08804472787226,26.261248976346344,170.58214204383947
kolkata_ssp245_near_2030s_heatwave_extreme_2039,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.202518382442985,0.06186913314176245,18.336925287356323,2.340756704980843,8.114203187045089,2.6999521072796933,20.587883141762454,0.0666903103849526,0.047689605013006134,0.01900070537194647,0.10827611886513953,0.0,0.10157299027451984,4.549808429118774,0.08661127437958456,2.0593869731800765,1406,0,1202,0,62.394406392694066,15.836044520547945,28.06179366438356,546834.932078855,257066.31229534876,207308.13187286627,0.0,46506.52401962526,40.71777664945128,24992.580123957003,0.0,428063.264770347,428063.264770347,174.30048419354452,104.18217978261428,77.08804472787226,26.261248976346344,170.58214205067543
kolkata_ssp245_near_2030s_hot_2031,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.28818561104121,0.10233752394636016,19.959291187739463,3.292624521072797,8.442649074378197,3.6278735632183907,16.57686781609195,0.06426085697823804,0.04513139438733058,0.01912946259090744,0.10022905994216301,0.05387931034482758,0.10223240333315088,5.741139846743295,0.08455762745690228,2.005507662835249,1044,0,1044,0,63.12214611872145,15.836044520547945,28.070804794520548,560047.9900905618,270281.65584161744,218234.42130689052,0.43317443269395606,48795.14566049007,40.71777664945128,24892.342485534515,0.30507788151860005,438768.9035742044,438769.20865208603,173.31604168730848,101.52733020402577,74.43319514928373,26.261248976346344,164.91047800377507
kolkata_ssp245_near_2030s_hot_2031,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.287486342919234,0.10216702586206898,19.96527777777778,3.292624521072797,8.441662406067858,3.6278735632183907,16.57088122605364,0.06430097526219106,0.04517011154869672,0.01913086371349432,0.1008154898256793,0.05387931034482758,0.10233830027348512,5.771072796934866,0.08468611457065306,2.077346743295019,1329,0,1184,0,63.12214611872145,15.83607305936073,28.06482591324201,560163.0983387305,270396.76408978616,218248.46941573865,0.43317443269395606,48896.205799810676,40.71777664945128,24892.341671345843,0.30507788151860005,438745.2331598708,438745.5382377523,173.31604168730848,101.52733020402577,74.43319514928373,26.261248976346344,164.91050146219126
kolkata_ssp245_near_2030s_typical_2036,paperb_gate_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.117259420503036,0.021417464878671768,13.380028735632186,1.3529693486590038,7.369950522504602,1.5505268199233717,19.69588122605364,0.06314859767133026,0.04383935744796672,0.019309240223363524,0.09849479055433334,0.011973180076628351,0.09532369457713087,3.7535919540229883,0.08055636850211412,1.257183908045977,1044,0,1044,0,61.64954337899543,15.836044520547945,28.070804794520548,534696.8700689602,244921.77667050972,199389.37236136713,0.0,42280.74819814226,40.71777664945128,24976.816090865177,0.0,421600.6949352385,421600.6949352385,174.30048419354452,104.18217978261428,77.08804472787226,26.261248976346344,163.49056970627942
kolkata_ssp245_near_2030s_typical_2036,paperb_p90_tail_asym_relax,35040,16704,0.8543330000000003,93.20000000000003,27.11679340261858,0.021299768518518527,13.380028735632186,1.3529693486590038,7.369633172727779,1.5505268199233717,19.68390804597701,0.06317479595721978,0.043865439841261934,0.01930935611595783,0.09861584397665288,0.011973180076628351,0.09538329477405859,3.7954980842911876,0.08063185814404814,1.293103448275862,1210,0,1120,0,61.64954337899543,15.836044520547945,28.068150684931506,534766.1912433321,244991.09784488156,199401.69102267575,0.0,42337.75071120546,40.71777664945128,24976.80946139092,0.0,421588.15803006454,421588.15803006454,174.30048419354452,104.18217978261428,77.08804472787226,26.261248976346344,163.490569705256
